<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="description" content="A practical resource for tracing DeltaV Operate customizations and planning their transition to DeltaV Live.">
<title>Operate to Live · Custom Graphics Resource Guide</title>
<style>
:root{color-scheme:light;--paper:#f5f6f3;--panel:#fff;--ink:#172c36;--muted:#50626b;--line:#ccd6d8;--accent:#006a70;--soft:#e8f3f2;--amber:#785015;--ambersoft:#fff4dc;--nav:#142e39;--navtext:#dbe7eb;--purple:#5c4683;--purplesoft:#f1ecf8}
*{box-sizing:border-box}html{scroll-behavior:smooth;scroll-padding-top:24px}body{margin:0;background:var(--paper);color:var(--ink);font:16px/1.6 system-ui,-apple-system,"Segoe UI",sans-serif}a{color:var(--accent);text-underline-offset:3px}a:hover{text-decoration-thickness:2px}button,input,select{font:inherit}button{cursor:pointer}button:focus-visible,a:focus-visible,input:focus-visible,select:focus-visible,summary:focus-visible{outline:3px solid #e49e32;outline-offset:4px}button{border:1px solid var(--line);border-radius:7px;padding:9px 13px;background:var(--panel);color:var(--ink)}button:hover{background:var(--soft)}button[aria-pressed=true]{background:var(--accent);border-color:var(--accent);color:#fff}code{font:0.9em/1.6 Consolas,monospace;background:#eaf0f2;padding:1px 4px;border-radius:3px;overflow-wrap:anywhere}p{margin:10px 0 16px}h1,h2,h3,h4{line-height:1.18;letter-spacing:-.025em}h1{font-size:clamp(32px,4.3vw,58px);max-width:900px;margin:12px 0 20px}h2{font-size:30px;margin:0 0 18px}h3{font-size:21px;margin:22px 0 12px}h4{font-size:17px;margin:12px 0}ul,ol{padding-left:23px}li{margin:6px 0}small,.small{font-size:13px}.muted{color:var(--muted)}.eyebrow{text-transform:uppercase;font-size:12px;font-weight:750;letter-spacing:.16em}.layout{display:grid;grid-template-columns:250px minmax(0,1fr);min-height:100vh}.sidebar{background:var(--nav);color:var(--navtext);padding:30px 22px;position:sticky;top:0;height:100vh;overflow-y:auto}.brand{font-size:21px;font-weight:750;letter-spacing:-.02em;color:#fff;margin-bottom:3px}.sidebar p{color:#b8cbd3;font-size:13px}.sidebar nav{display:grid;gap:5px;margin-top:24px}.sidebar nav a{color:var(--navtext);text-decoration:none;padding:9px 10px;border-radius:5px;font-size:14px}.sidebar nav a:hover{background:#24434f}.sidebar nav a span{display:inline-block;width:25px;color:#90b6bd;font-size:11px}.sidebar .foot{margin-top:30px;padding-top:18px;border-top:1px solid #36515c}.content{max-width:1210px;width:100%;padding:44px 48px 70px}.hero{padding-bottom:30px;border-bottom:1px solid var(--line)}.lead{font-size:20px;max-width:850px;color:#354e59}.meta{display:flex;gap:10px;flex-wrap:wrap;font-size:12px;color:var(--muted)}.meta span{border:1px solid var(--line);padding:4px 9px;border-radius:20px}.toolbar{display:flex;gap:10px;flex-wrap:wrap;align-items:end;padding:24px 0 10px}.search-wrap{flex:1;min-width:210px}.search-wrap label{display:block;font-size:13px;font-weight:700;margin-bottom:5px}input[type=search]{width:100%;padding:10px 13px;border:1px solid #a8babc;border-radius:7px;background:var(--panel);color:var(--ink)}.search-status{font-size:13px;min-height:24px;color:var(--muted)}.chapter{padding:38px 0;border-bottom:1px solid var(--line)}.section-head{display:flex;gap:15px;align-items:baseline}.section-num{font:12px Consolas,monospace;color:var(--accent);font-weight:bold}.grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:18px}.card{background:var(--panel);border:1px solid var(--line);padding:22px;border-radius:10px}.card h3{margin-top:10px}.callout{border-left:4px solid var(--accent);background:var(--soft);padding:15px 19px;margin:18px 0}.callout.warn{border-color:var(--amber);background:var(--ambersoft)}.callout p:last-child{margin-bottom:0}.badge{display:inline-block;border-radius:4px;padding:3px 7px;font-size:11px;letter-spacing:.04em;text-transform:uppercase;font-weight:750;background:var(--soft);color:#075b5e}.badge.proposal{background:var(--purplesoft);color:var(--purple)}.badge.unknown{background:var(--ambersoft);color:var(--amber)}.badge.reported{background:#eaf0f5;color:#35516b}.refs{font-size:13px;margin:14px 0 0}.table-wrap{overflow-x:auto}table{border-collapse:collapse;width:100%;font-size:14px}th{text-align:left;padding:12px 13px;background:#e8efef;font-size:12px;text-transform:uppercase;letter-spacing:.04em}td{vertical-align:top;padding:13px;border-bottom:1px solid var(--line)}td:first-child{font-weight:650}tbody tr:last-child td{border-bottom:0}.switcher{display:flex;gap:8px;margin:15px 0}.diagram{padding:22px;background:var(--panel);border:1px solid var(--line);border-radius:10px}.diagram h3{margin-top:0}.flow{display:grid;gap:0}.node{padding:14px 18px;border:1px solid #a9bfc4;border-radius:7px;background:#f5f9f9;text-align:center}.node strong{display:block}.node small{display:block;color:var(--muted);margin-top:4px}.arrow{text-align:center;padding:7px 4px;color:var(--muted);font-size:13px}.arrow:before{content:'↓';display:inline-block;margin-right:8px;color:var(--accent);font-size:20px;font-weight:bold}.branch{display:grid;grid-template-columns:1fr 1fr;gap:14px;margin:14px 0}.node.shared{background:var(--purplesoft);border-color:#cbbce0}.node.runtime{background:var(--soft);border-color:#8dbfbb}.diagram-note{margin:15px 0 0;font-size:14px}.linkline{font-size:13px;color:var(--muted);margin:12px 0;text-align:center}.step-list{counter-reset:steps;list-style:none;padding:0}.step-list li{counter-increment:steps;position:relative;padding:0 0 17px 42px;margin:0}.step-list li:before{content:counter(steps);position:absolute;left:0;top:0;width:27px;height:27px;border-radius:50%;background:var(--ink);color:#fff;text-align:center;line-height:27px;font-size:13px}.step-list strong{display:block}details{border-top:1px solid var(--line);padding:14px 0}summary{cursor:pointer;font-weight:700;line-height:1.5}details p,details ul{font-size:14px}select{width:100%;padding:11px;border:1px solid #9bb5b9;border-radius:6px;color:var(--ink);background:var(--panel);margin:8px 0 14px}.route-result{background:var(--soft);padding:18px;border-radius:6px}.route-result h3{margin-top:0}.route-result p:last-child{margin-bottom:0}.source-list{list-style:none;padding:0}.source-list li{padding:17px 0;border-bottom:1px solid var(--line);font-size:14px;overflow-wrap:anywhere}.source-list strong{display:block;margin-bottom:4px}.source-list code{font-size:11px}.source-list p{margin:4px 0}.empty{padding:30px;background:var(--ambersoft);border-radius:8px}.endnote{font-size:13px;margin-top:25px;color:var(--muted)}[hidden]{display:none!important}.no-js{background:var(--ambersoft);padding:15px}.print-label{display:none}
@media(max-width:1100px){.layout{grid-template-columns:215px minmax(0,1fr)}.sidebar{padding:25px 16px}.content{padding:35px 28px}.grid{grid-template-columns:1fr}}
@media(max-width:760px){.layout{display:block}.sidebar{position:static;height:auto;padding:20px}.sidebar nav{display:flex;flex-wrap:wrap;gap:3px;margin-top:12px}.sidebar nav a{padding:7px;font-size:12px}.sidebar nav a span,.sidebar .foot{display:none}.content{padding:26px 20px}.chapter{padding:28px 0}h2{font-size:26px}.branch{grid-template-columns:1fr}.diagram{padding:16px}th,td{padding:10px}.toolbar button{min-height:44px}.node{padding:12px}table{min-width:570px}}
@media(prefers-reduced-motion:reduce){html{scroll-behavior:auto}}
@media print{@page{size:A4;margin:16mm}html{scroll-behavior:auto}body{background:#fff;color:#000;font-size:10pt}.layout{display:block}.sidebar,.toolbar,.search-status,.switcher,.no-print,.empty{display:none!important}.content{padding:0;max-width:none}.chapter[hidden],.diagram-panel[hidden]{display:block!important}.hero{padding-bottom:12px}h1{font-size:29pt}h2{font-size:20pt}h3{font-size:14pt}.lead{font-size:12pt}.chapter{padding:20px 0;break-before:auto}.card,.node,.callout,tr{break-inside:avoid}.grid{grid-template-columns:1fr}.diagram-panel{margin:14px 0}.diagram{break-inside:avoid}.table-wrap{overflow:visible}table{min-width:0;font-size:9pt}th{font-size:8pt}td,th{padding:7px}a{color:#000}.source-list code{font-size:8pt}.print-label{display:block}.route-result{break-inside:avoid}details{break-inside:avoid}.badge{font-size:8pt}.source-list li{break-inside:avoid}.meta{font-size:8pt}}
</style>

<style id="tyler-dark-palette">
/* Tyler's recorded visual preference: charcoal, cyan/teal, magenta, burnt orange. */
@media screen {
  :root{color-scheme:dark;--paper:#0a0c11;--panel:#13171e;--ink:#edf2f5;--muted:#aab5c0;--line:#303943;--accent:#4ce5d5;--soft:#102725;--amber:#ffad70;--ambersoft:#2b1c15;--nav:#0c0f15;--navtext:#d4dce5;--purple:#cab1f1;--purplesoft:#211c30;--magenta:#ff6bbd}
  body{background-image:radial-gradient(ellipse at 80% 0%,rgba(255,107,189,.045),transparent 42%)}
  .sidebar{border-right:1px solid #26353a}
  .brand{color:var(--ink);text-shadow:0 0 18px rgba(76,229,213,.12)}
  .sidebar p{color:var(--muted)}
  .sidebar nav a:hover{background:#18252a;color:var(--accent)}
  .sidebar nav a span{color:#a5b4bf}
  .sidebar .foot{border-color:var(--line)}
  .eyebrow{color:var(--magenta)}
  .hero{border-bottom-color:#355051}
  h1{color:#f4f5f8;letter-spacing:-.035em}
  .lead{color:#c0cbd2}
  .section-num{color:var(--amber)}
  .meta span{background:#11151b;color:#c0cad2}
  button[aria-pressed=true]{color:#061916;box-shadow:0 0 18px rgba(76,229,213,.12)}
  button:hover{border-color:#46706e}
  button:focus-visible,a:focus-visible,input:focus-visible,select:focus-visible,summary:focus-visible{outline-color:var(--amber)}
  input[type=search],select{border-color:#46555f;background:#10141b}
  input::placeholder{color:#8e9da9;opacity:1}
  .card{box-shadow:0 7px 24px rgba(0,0,0,.15),inset 0 1px 0 rgba(255,255,255,.025)}
  code{background:#1b242c;color:#d6eeec}
  .badge{color:var(--accent)}
  .badge.proposal{color:var(--magenta);background:#301c2b}
  .badge.reported{color:var(--purple);background:#211e2c}
  .badge.unknown{color:var(--amber)}
  th{background:#19242a;color:#cce6e5}
  .node{background:#161e25;border-color:#3a5057}
  .node.runtime{background:#102725;border-color:#39766e}
  .node.shared{background:#251c2c;border-color:#76506b}
  .node.shared strong{color:#f2c3df}
  .step-list li:before{background:var(--magenta);color:#190b13}
  .callout{box-shadow:inset 0 0 28px rgba(76,229,213,.015)}
  .source-list strong{color:#d5e7e8}
  ::selection{background:#743958;color:#fff}
}
</style>
<style id="connection-diagrams">
.connection-card{border:1px solid var(--line);border-radius:16px;background:var(--panel);overflow:hidden;margin:18px 0}
.connection-heading{display:flex;align-items:center;justify-content:space-between;gap:20px;padding:26px 28px 16px}.connection-heading h3{font-size:22px;margin:7px 0 0;letter-spacing:-.025em}.map-kicker{font-size:11px;font-weight:750;letter-spacing:.14em;text-transform:uppercase;color:var(--accent)}.map-tag{border:1px solid var(--line);padding:4px 10px;border-radius:20px;font-size:11px;white-space:nowrap;color:var(--muted)}
.map-legend{display:flex;flex-wrap:wrap;gap:12px 22px;padding:0 28px 18px;border-bottom:1px solid var(--line);font-size:12px;color:var(--muted)}.map-legend span{display:flex;align-items:center;gap:7px}.map-legend i{width:7px;height:7px;border-radius:50%;display:inline-block}.teal-dot{background:var(--accent)}.magenta-dot{background:var(--magenta,var(--purple))}.orange-dot{background:var(--amber)}.dependency-key{margin-left:auto}
.map-scroll{overflow-x:auto;scrollbar-color:var(--line) transparent}.connection-map{display:block;width:100%;min-width:790px;font-family:system-ui,-apple-system,"Segoe UI",sans-serif}.map-zone{fill:var(--paper);stroke:var(--line);stroke-width:1}.controller-zone{stroke-dasharray:4 6}.zone-index{font-size:12px;font-weight:700;fill:var(--accent);letter-spacing:.12em}.zone-title{font-size:14px;font-weight:600;fill:var(--muted)}.deploy-index{fill:var(--amber)}
.map-node rect{fill:var(--soft);stroke:var(--accent);stroke-opacity:.4;stroke-width:1}.map-node .node-accent{stroke:var(--accent);stroke-width:3}.map-node.magenta rect{fill:var(--purplesoft);stroke:var(--magenta,var(--purple))}.map-node.magenta .node-accent{stroke:var(--magenta,var(--purple))}.map-node.orange rect{fill:var(--ambersoft);stroke:var(--amber)}.map-node.orange .node-accent{stroke:var(--amber)}.node-title{fill:var(--ink);font-size:16px;font-weight:650}.node-copy{fill:var(--muted);font-size:14px}.map-edge{fill:none;stroke:var(--muted);stroke-opacity:.65;stroke-width:1.5;stroke-linejoin:round}.connection-map marker{color:var(--muted)}.map-edge.dependency{stroke:var(--magenta,var(--purple));stroke-dasharray:5 5}.edge-label rect{fill:var(--panel);stroke:var(--line);stroke-width:1}.edge-label text{fill:var(--muted);font-size:12px}.map-caption{fill:var(--muted);font-size:12px}.connection-note{margin:0;padding:18px 28px;border-top:1px solid var(--line);color:var(--muted);font-size:13px;line-height:1.65}.map-mobile-hint{display:none}
@media(max-width:760px){.connection-heading{padding:20px;display:block}.connection-heading h3{font-size:20px}.map-tag{display:none}.map-legend{padding:0 20px 16px;gap:10px 16px}.dependency-key{margin-left:0}.connection-note{padding:16px 20px}.map-mobile-hint{display:block;font-size:12px;color:var(--accent);padding:8px 20px;margin:0;border-top:1px solid var(--line)}}
@media print{.connection-card{break-inside:avoid;margin:12px 0}.connection-heading{padding:12px 16px}.connection-heading h3{font-size:14pt}.map-legend{padding:0 16px 10px;font-size:8pt}.connection-map{min-width:0}.map-scroll{overflow:visible}.map-mobile-hint{display:none}.connection-note{padding:10px 16px;font-size:8pt}}
</style>
</head>
<body>
<a href="#main" class="no-print" style="position:absolute;left:-9999px" onfocus="this.style.left='12px'" onblur="this.style.left='-9999px'">Skip to guide</a>
<div class="layout">
<aside class="sidebar">
<a href="index.html">← Guide index</a>
<div class="eyebrow">Engineering reference</div><div class="brand">Operate → Live</div>
<p>Custom graphics, UserForms, scripts, and deployment.</p>
<nav aria-label="Guide chapters">
<a href="#orientation"><span>01</span> Scope &amp; concepts</a><a href="#architecture"><span>02</span> How the pieces connect</a><a href="#execution"><span>03</span> What runs, and when</a><a href="#mapping"><span>04</span> Operate ↔ Live map</a><a href="#forms"><span>05</span> The two UserForm cases</a><a href="#tree"><span>06</span> Expandable tree windows</a><a href="#engineering"><span>07</span> Graphics updater workflow</a><a href="#languages"><span>08</span> Languages &amp; boundaries</a><a href="#audit"><span>09</span> Trace &amp; validate</a><a href="#sources"><span>10</span> Sources &amp; version checks</a>
</nav><div class="foot"><p>Standalone reference<br>Compiled 27 October 2026</p><p>No installation, network connection, or external script is needed to read this guide.</p></div>
</aside>
<main id="main" class="content">
<header class="hero"><div class="eyebrow">DeltaV resource guide · Revision 4</div><h1>Understand the behavior.<br>Then choose its Live home.</h1><p class="lead">A practical guide to moving custom Operate dynamos, UserForms, faceplates, and engineering utilities into a DeltaV Live workflow.</p><div class="meta"><span>Documentation-based reference</span><span>Version-dependent features</span><span>Concepts &amp; implementation options</span></div></header>
<noscript><p class="no-js">The guide is readable without JavaScript. Search, the route selector, and diagram switching require JavaScript; both diagrams are shown below by default.</p></noscript>
<div class="toolbar no-print"><div class="search-wrap"><label for="search">Search the guide</label><input type="search" id="search" placeholder="Try UserForm, .fds, publishing, tree, or Python" autocomplete="off"></div><button id="clear" type="button">Clear search</button><button id="expand" type="button">Expand notes</button><button id="print" type="button">Print / Save PDF</button></div>
<div id="search-status" class="search-status" role="status" aria-live="polite">10 chapters · use the sidebar to navigate</div><div id="empty" class="empty" hidden>No matching chapters. Try a shorter term or clear the search.</div>

<section id="orientation" class="chapter" data-search><div class="section-head"><span class="section-num">01</span><h2>Scope &amp; concepts</h2></div>
<p>This guide compares the building blocks of DeltaV Operate and DeltaV Live, with particular attention to replacing VBA UserForms. Examples illustrate common requirements rather than any particular installation.</p>
<div class="grid"><div class="card"><span class="badge">Runtime</span><h3>Operator-facing customization</h3><p>Buttons, animations, faceplates, dialogs, and navigation respond to operator actions or changing data. A popup containing an expandable tree is one example of a custom runtime interface.</p></div><div class="card"><span class="badge proposal">Engineering</span><h3>Configuration tools</h3><p>Engineering forms can set reusable-object options, update existing graphics, or distribute outputs. Replacing these tools requires distinguishing configuration editing from runtime scripting and publication.</p></div></div>
<div class="callout"><strong>Separate three responsibilities.</strong><p>Configuration creates or modifies the saved graphic. Runtime behavior responds to data and user actions. Deployment makes the correct version available on each workstation. One utility may perform more than one of these jobs.</p></div>
<p><code>.fds</code> denotes an Operate dynamo set; <code>.grf</code> denotes a picture. <code>User.fxg</code> can hold shared VBA dependencies. Live uses GEM classes and displays, with editable <code>.ahc</code> XML as a configuration exchange format.</p>
<p><span class="badge">Documented</span> means supported by the cited reference. <span class="badge proposal">Proposed</span> means an implementation direction to validate. <span class="badge unknown">Unverified</span> identifies a capability not established by the reviewed references.</p>
</section>

<section id="architecture" class="chapter" data-search><div class="section-head"><span class="section-num">02</span><h2>How the pieces connect</h2></div>
<p>A reusable definition, a saved display, and a loaded runtime instance are different things. Changes at one level do not prove which version is running on another workstation.</p>
<div class="switcher no-print" role="group" aria-label="Architecture diagram"><button type="button" id="operate-button" aria-pressed="true" aria-controls="operate-diagram">DeltaV Operate</button><button type="button" id="live-button" aria-pressed="false" aria-controls="live-diagram">DeltaV Live</button></div>
<div id="operate-diagram" class="diagram-panel"><div class="connection-card"><div class="connection-heading"><div><span class="map-kicker">DeltaV Operate</span><h3>Source objects become running pictures.</h3></div><span class="map-tag">Relationship map</span></div><div class="map-legend"><span><i class="teal-dot"></i>Graphics</span><span><i class="magenta-dot"></i>Shared logic</span><span><i class="orange-dot"></i>Deployment / control</span><span class="dependency-key">┄ Reference or call</span></div><div class="map-scroll" tabindex="0" role="region" aria-label="DeltaV Operate connection diagram; scroll horizontally on small screens"><svg class="connection-map" viewBox="0 0 1000 990" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="operate-map-title operate-map-desc">
<title id="operate-map-title">DeltaV Operate: configuration, deployment and runtime connections</title>
<desc id="operate-map-desc">Reusable definitions and shared dependencies feed saved process graphics and popup definitions. These are distributed or published to the runtime. A loaded process graphic opens a faceplate with module context; the faceplate can open a detail. Loaded graphics access controller parameters. Controller logic executes independently of the graphics.</desc>
<defs><marker id="operate-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M1 1L8 5L1 9" fill="none" stroke="currentColor" stroke-width="1.5"/></marker></defs>
<rect class="map-zone" x="25" y="35" width="950" height="375" rx="18"/>
<text class="zone-index" x="50" y="72">01</text><text class="zone-title" x="88" y="72">Operate Configure · saved configuration</text>
<rect class="map-zone" x="25" y="605" width="535" height="350" rx="18"/>
<text class="zone-index" x="50" y="642">03</text><text class="zone-title" x="88" y="642">DeltaV Operate · operator runtime</text>
<rect class="map-zone controller-zone" x="660" y="605" width="315" height="350" rx="18"/>
<text class="zone-title" x="685" y="642">Controller</text>
<path class="map-edge " d="M235 215V295" marker-end="url(#operate-arrow)"/><path class="map-edge dependency" d="M560 165H485V340H400" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M235 385V440Q235 450 245 450H490V475" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M725 385V440Q725 450 715 450H510V475" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M500 565V655H260V675" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M155 755V805" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M245 845H285" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M455 715H590V795H700" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M465 845H590V795H700" marker-end="url(#operate-arrow)"/><path class="map-edge " d="M155 885V925H590V795H700" marker-end="url(#operate-arrow)"/><g class="map-node teal"><rect x="70" y="125" width="330" height="90" rx="12"/><path class="node-accent" d="M71 145v50"/><text class="node-title" x="90" y="155">Dynamo set · .fds</text><text class="node-copy" x="90" y="163"><tspan x="90" dy="22">Reusable objects, animations,</tspan><tspan x="90" dy="22">associated scripts and forms</tspan></text></g><g class="map-node magenta"><rect x="560" y="125" width="330" height="90" rx="12"/><path class="node-accent" d="M561 145v50"/><text class="node-title" x="580" y="155">User.fxg &amp; shared VBA</text><text class="node-copy" x="580" y="163"><tspan x="580" dy="22">Helpers, forms and dependencies</tspan><tspan x="580" dy="22">invoked by a caller or trigger</tspan></text></g><g class="map-node teal"><rect x="70" y="295" width="330" height="90" rx="12"/><path class="node-accent" d="M71 315v50"/><text class="node-title" x="90" y="325">Process picture · .grf</text><text class="node-copy" x="90" y="333"><tspan x="90" dy="22">Placed dynamos, instance settings</tspan><tspan x="90" dy="22">and picture-level behavior</tspan></text></g><g class="map-node teal"><rect x="560" y="295" width="330" height="90" rx="12"/><path class="node-accent" d="M561 315v50"/><text class="node-title" x="580" y="325">Faceplate &amp; detail pictures</text><text class="node-copy" x="580" y="333"><tspan x="580" dy="22">Separate picture definitions</tspan><tspan x="580" dy="22">opened with module context</tspan></text></g><g class="map-node orange"><rect x="310" y="475" width="380" height="90" rx="12"/><path class="node-accent" d="M311 495v50"/><text class="node-title" x="330" y="505">Distribute the required files</text><text class="node-copy" x="330" y="513"><tspan x="330" dy="22">Include shared dependencies.</tspan></text></g><text class="zone-index deploy-index" x="275" y="508">02</text><g class="map-node teal"><rect x="65" y="675" width="390" height="80" rx="12"/><path class="node-accent" d="M66 695v40"/><text class="node-title" x="85" y="705">Loaded process picture</text><text class="node-copy" x="85" y="713"><tspan x="85" dy="22">Live values, animations and event logic</tspan></text></g><g class="map-node teal"><rect x="65" y="805" width="180" height="80" rx="12"/><path class="node-accent" d="M66 825v40"/><text class="node-title" x="85" y="835">Faceplate</text><text class="node-copy" x="85" y="843"><tspan x="85" dy="22">Module context</tspan></text></g><g class="map-node teal"><rect x="285" y="805" width="180" height="80" rx="12"/><path class="node-accent" d="M286 825v40"/><text class="node-title" x="305" y="835">Detail</text><text class="node-copy" x="305" y="843"><tspan x="305" dy="22">Module context</tspan></text></g><g class="map-node orange"><rect x="700" y="740" width="235" height="110" rx="12"/><path class="node-accent" d="M701 760v70"/><text class="node-title" x="720" y="770">Control module</text><text class="node-copy" x="720" y="778"><tspan x="720" dy="22">Control logic runs on</tspan><tspan x="720" dy="22">its own schedule.</tspan></text></g><g class="edge-label"><rect x="145.0" y="239" width="180" height="28" rx="14"/><text x="235" y="258" text-anchor="middle">Place / configure</text></g><g class="edge-label"><rect x="405.0" y="239" width="160" height="28" rx="14"/><text x="485" y="258" text-anchor="middle">References / calls</text></g><g class="edge-label"><rect x="429.0" y="571" width="142" height="28" rx="14"/><text x="500" y="590" text-anchor="middle">Open in Run</text></g><g class="edge-label"><rect x="142.0" y="766" width="226" height="28" rx="14"/><text x="255" y="785" text-anchor="middle">Click · pass module context</text></g><text class="map-caption" x="265" y="907" text-anchor="middle">Faceplate action → open detail</text><text class="map-caption" x="815" y="694" text-anchor="middle"><tspan x="815">Parameter reads / writes</tspan><tspan x="815" dy="21">from loaded graphics</tspan></text><text class="map-caption" x="815" y="893" text-anchor="middle"><tspan x="815">Independent of open</tspan><tspan x="815" dy="21">pictures or displays</tspan></text></svg></div><p class="map-mobile-hint">Scroll horizontally to explore the diagram.</p><p class="connection-note">Placement copies associated scripts and forms, but not every dependency. Standard/class modules and external references require separate handling.</p></div></div>
<div id="live-diagram" class="diagram-panel"><div class="connection-card"><div class="connection-heading"><div><span class="map-kicker">DeltaV Live</span><h3>Classes become published, running displays.</h3></div><span class="map-tag">Relationship map</span></div><div class="map-legend"><span><i class="teal-dot"></i>Graphics</span><span><i class="magenta-dot"></i>Shared logic</span><span><i class="orange-dot"></i>Deployment / control</span><span class="dependency-key">┄ Reference or call</span></div><div class="map-scroll" tabindex="0" role="region" aria-label="DeltaV Live connection diagram; scroll horizontally on small screens"><svg class="connection-map" viewBox="0 0 1000 990" xmlns="http://www.w3.org/2000/svg" role="img" aria-labelledby="live-map-title live-map-desc">
<title id="live-map-title">DeltaV Live: configuration, deployment and runtime connections</title>
<desc id="live-map-desc">Reusable definitions and shared dependencies feed saved process graphics and popup definitions. These are distributed or published to the runtime. A loaded process graphic opens a faceplate with module context; the faceplate can open a detail. Loaded graphics access controller parameters. Controller logic executes independently of the graphics.</desc>
<defs><marker id="live-arrow" viewBox="0 0 10 10" refX="8" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse"><path d="M1 1L8 5L1 9" fill="none" stroke="currentColor" stroke-width="1.5"/></marker></defs>
<rect class="map-zone" x="25" y="35" width="950" height="375" rx="18"/>
<text class="zone-index" x="50" y="72">01</text><text class="zone-title" x="88" y="72">Graphics Studio · saved configuration</text>
<rect class="map-zone" x="25" y="605" width="535" height="350" rx="18"/>
<text class="zone-index" x="50" y="642">03</text><text class="zone-title" x="88" y="642">DeltaV Live · operator runtime</text>
<rect class="map-zone controller-zone" x="660" y="605" width="315" height="350" rx="18"/>
<text class="zone-title" x="685" y="642">Controller</text>
<path class="map-edge " d="M235 215V295" marker-end="url(#live-arrow)"/><path class="map-edge dependency" d="M560 165H485V340H400" marker-end="url(#live-arrow)"/><path class="map-edge " d="M235 385V440Q235 450 245 450H490V475" marker-end="url(#live-arrow)"/><path class="map-edge " d="M725 385V440Q725 450 715 450H510V475" marker-end="url(#live-arrow)"/><path class="map-edge " d="M500 565V655H260V675" marker-end="url(#live-arrow)"/><path class="map-edge " d="M155 755V805" marker-end="url(#live-arrow)"/><path class="map-edge " d="M245 845H285" marker-end="url(#live-arrow)"/><path class="map-edge " d="M455 715H590V795H700" marker-end="url(#live-arrow)"/><path class="map-edge " d="M465 845H590V795H700" marker-end="url(#live-arrow)"/><path class="map-edge " d="M155 885V925H590V795H700" marker-end="url(#live-arrow)"/><g class="map-node teal"><rect x="70" y="125" width="330" height="90" rx="12"/><path class="node-accent" d="M71 145v50"/><text class="node-title" x="90" y="155">GEM class</text><text class="node-copy" x="90" y="163"><tspan x="90" dy="22">Reusable objects, properties</tspan><tspan x="90" dy="22">and scripted behavior</tspan></text></g><g class="map-node magenta"><rect x="560" y="125" width="330" height="90" rx="12"/><path class="node-accent" d="M561 145v50"/><text class="node-title" x="580" y="155">Standards &amp; library functions</text><text class="node-copy" x="580" y="163"><tspan x="580" dy="22">Shared configuration values</tspan><tspan x="580" dy="22">and supported reusable logic</tspan></text></g><g class="map-node teal"><rect x="70" y="295" width="330" height="90" rx="12"/><path class="node-accent" d="M71 315v50"/><text class="node-title" x="90" y="325">Process display</text><text class="node-copy" x="90" y="333"><tspan x="90" dy="22">Placed GEM instances, bindings</tspan><tspan x="90" dy="22">and display-level behavior</tspan></text></g><g class="map-node teal"><rect x="560" y="295" width="330" height="90" rx="12"/><path class="node-accent" d="M561 315v50"/><text class="node-title" x="580" y="325">Contextual displays</text><text class="node-copy" x="580" y="333"><tspan x="580" dy="22">Faceplate and detail definitions</tspan><tspan x="580" dy="22">with tag/context-aware behavior</tspan></text></g><g class="map-node orange"><rect x="310" y="475" width="380" height="90" rx="12"/><path class="node-accent" d="M311 495v50"/><text class="node-title" x="330" y="505">Publish affected configuration</text><text class="node-copy" x="330" y="513"><tspan x="330" dy="22">Stations retrieve published items.</tspan></text></g><text class="zone-index deploy-index" x="275" y="508">02</text><g class="map-node teal"><rect x="65" y="675" width="390" height="80" rx="12"/><path class="node-accent" d="M66 695v40"/><text class="node-title" x="85" y="705">Loaded process display</text><text class="node-copy" x="85" y="713"><tspan x="85" dy="22">Live values, animations and event logic</tspan></text></g><g class="map-node teal"><rect x="65" y="805" width="180" height="80" rx="12"/><path class="node-accent" d="M66 825v40"/><text class="node-title" x="85" y="835">Faceplate</text><text class="node-copy" x="85" y="843"><tspan x="85" dy="22">Module context</tspan></text></g><g class="map-node teal"><rect x="285" y="805" width="180" height="80" rx="12"/><path class="node-accent" d="M286 825v40"/><text class="node-title" x="305" y="835">Detail</text><text class="node-copy" x="305" y="843"><tspan x="305" dy="22">Module context</tspan></text></g><g class="map-node orange"><rect x="700" y="740" width="235" height="110" rx="12"/><path class="node-accent" d="M701 760v70"/><text class="node-title" x="720" y="770">Control module</text><text class="node-copy" x="720" y="778"><tspan x="720" dy="22">Control logic runs on</tspan><tspan x="720" dy="22">its own schedule.</tspan></text></g><g class="edge-label"><rect x="145.0" y="239" width="180" height="28" rx="14"/><text x="235" y="258" text-anchor="middle">Place linked instance</text></g><g class="edge-label"><rect x="405.0" y="239" width="160" height="28" rx="14"/><text x="485" y="258" text-anchor="middle">References / calls</text></g><g class="edge-label"><rect x="429.0" y="571" width="142" height="28" rx="14"/><text x="500" y="590" text-anchor="middle">Open / refresh</text></g><g class="edge-label"><rect x="142.0" y="766" width="226" height="28" rx="14"/><text x="255" y="785" text-anchor="middle">Click · pass module context</text></g><text class="map-caption" x="265" y="907" text-anchor="middle">Faceplate action → open detail</text><text class="map-caption" x="815" y="694" text-anchor="middle"><tspan x="815">Parameter reads / writes</tspan><tspan x="815" dy="21">from loaded graphics</tspan></text><text class="map-caption" x="815" y="893" text-anchor="middle"><tspan x="815">Independent of open</tspan><tspan x="815" dy="21">pictures or displays</tspan></text></svg></div><p class="map-mobile-hint">Scroll horizontally to explore the diagram.</p><p class="connection-note">A class edit updates linked instances in configuration. Publish affected displays; cached runtime content can require an operator refresh. Standards and library functions also have their own publication lifecycle.</p></div></div>
<details><summary>What is actually copied when a dynamo is placed?</summary><div class="table-wrap"><table><thead><tr><th>Associated content</th><th>Documented Operate behavior</th></tr></thead><tbody><tr><td>Forms, scripts, events, subforms</td><td>Copied with the dynamo or toolbar button.</td></tr><tr><td>Standard modules and class modules</td><td>Not automatically copied. Keep track of the required shared code.</td></tr><tr><td>References to external controls / DLLs</td><td>Not automatically copied. The destination project and workstation must have the required dependencies.</td></tr></tbody></table></div><p>Successful placement is not proof that every dependency moved with the object.</p></details>
<p class="refs">References: <a href="#s-operate-copy">Operate transfer behavior</a> · <a href="#s-gems">GEM classes</a> · <a href="#s-publish">Publication and refresh</a>. The diagram shows conceptual relationships; custom code can change how components are connected.</p>
</section>

<section id="execution" class="chapter" data-search><div class="section-head"><span class="section-num">03</span><h2>What runs, and when</h2></div>
<div class="callout"><strong>There is no single “scan” for all this code.</strong><p>A changing pump color does not establish that a VBA or TypeScript routine runs every controller scan. An animation may simply resolve a changing parameter through its configured expression.</p></div>
<div class="table-wrap"><table><thead><tr><th>Mechanism</th><th>Execution trigger</th><th>Migration question</th></tr></thead><tbody>
<tr><td>Controller logic</td><td>The module’s configured controller execution schedule.</td><td>Is the operation actually HMI behavior, or part of control logic?</td></tr>
<tr><td>Datalinks and animations</td><td>Configured data connections and display evaluation/update behavior.</td><td>Can the expression or property binding reproduce it directly?</td></tr>
<tr><td>Open / initialize handler</td><td>When the relevant document opens in its applicable environment.</td><td>Is it preparing runtime data or changing saved configuration?</td></tr>
<tr><td>Click, keyboard, selection</td><td>The specified user interaction.</td><td>Which tag, selected item, or context is passed?</td></tr>
<tr><td>Timer / data event</td><td>The configured timer or source-change condition.</td><td>How many loaded pictures, instances, and workstations run it?</td></tr>
<tr><td>Shared helper procedure</td><td>Whenever a caller invokes it.</td><td>Where are all the callers and their triggers?</td></tr>
<tr><td>Dynamo Edit / configuration form</td><td>The applicable Configure-time edit or paste behavior.</td><td>Which saved properties, paths or scripts does it generate?</td></tr>
<tr><td>Operate background schedule</td><td>Its configured time or data event; investigate independently of open pictures.</td><td>Does the work need a persistent service or another explicit replacement?</td></tr>
</tbody></table></div>
<details><summary>Trace frequency, lifetime, and side effects</summary><p>Record whether each trigger exists per picture, per dynamo instance, per workstation, or in a background schedule. Record writes separately from reads. A shared helper can still be called many times if every placed object owns a timer.</p><p>Confirm detailed Operate event semantics and rates against the installed-version help. The table describes trigger categories, not guaranteed execution rates.</p></details>
<p class="refs">References: <a href="#s-edit">Operate Edit event</a> · <a href="#s-animations">Live animation behavior</a> · <a href="#s-events">Contextual display events and timers</a>.</p>
</section>

<section id="mapping" class="chapter" data-search><div class="section-head"><span class="section-num">04</span><h2>Operate ↔ Live map</h2></div>
<div class="table-wrap"><table><thead><tr><th>Operate concept</th><th>Live destination</th><th>Boundary to remember</th></tr></thead><tbody>
<tr><td>Source dynamo / dynamo set</td><td>GEM class / library organization</td><td>Design custom classes deliberately. The documented converter makes custom placed dynamos unlinked GEMs.</td></tr>
<tr><td>Placed dynamo</td><td>GEM instance</td><td>Linked instances track their class; unlinked instances do not.</td></tr>
<tr><td>Dynamo configuration form</td><td>GEM configuration properties where suitable</td><td>Expose the options that internal elements should reference. This is not a general VBA-form host.</td></tr>
<tr><td>Process picture</td><td>Process display</td><td>Converted appearance does not prove behavioral equivalence.</td></tr>
<tr><td>Faceplate / detail / custom popup</td><td>Contextual display</td><td>Pass a tag and optional contexts; use the display’s own events and elements.</td></tr>
<tr><td>User.fxg responsibilities</td><td>Standards, library functions, variables, session storage, or external tools as appropriate</td><td>No single replacement file automatically carries over the VBA project and forms.</td></tr>
<tr><td>Custom VBA event code</td><td>Configured action or TypeScript event logic</td><td>Custom scripts outside recognized Operate Experts and UserForms are not converted by the documented converter.</td></tr>
<tr><td>OCX / ActiveX UserForm control</td><td>A native Live element or separately designed application</td><td>No general drop-in compatibility has been established.</td></tr>
<tr><td>Copy graphics to stations</td><td>Live publishing within the same system</td><td>External applications and their assets still have a separate deployment lifecycle.</td></tr>
</tbody></table></div><p class="refs">References: <a href="#s-convert">Conversion mapping and exclusions</a> · <a href="#s-designer">GEM Configuration Designer</a> · <a href="#s-context">Contextual displays</a> · <a href="#s-publish">Publishing</a>.</p>
</section>

<section id="forms" class="chapter" data-search><div class="section-head"><span class="section-num">05</span><h2>The two UserForm cases</h2></div>
<div class="grid"><article class="card"><span class="badge">Runtime</span><h3>Forms used in Operate Run</h3><p>For parameter entry, status panels, selections, and normal operator actions, start with a native Live contextual display and TypeScript.</p><ul><li>Replace the form’s controls with Live elements.</li><li>Use variables for temporary form state.</li><li>Map initialization and button handlers to events/actions.</li><li>Use documented DeltaV reads and writes.</li></ul><p>For complex code analysis or rich trees, assess a web GUI or external desktop GUI. Those require their own data interface.</p></article><article class="card"><span class="badge proposal">Engineering</span><h3>Forms used in Operate Configure</h3><p>Distinguish setting an individual graphic’s options from automating changes across existing graphics.</p><ul><li>Individual options can often become GEM properties.</li><li>Bulk replacement and rewriting can become an external engineering utility.</li><li>Exported <code>.ahc</code> XML provides a documented file interface.</li><li>Import, verification, testing, and publication remain explicit stages.</li></ul><p>A general API for an external script to manipulate the current Graphics Studio document or selection has not been established.</p></article></div>
<div class="card no-print" style="margin-top:18px"><label for="route"><strong>Choose a form’s primary job</strong></label><select id="route"><option value="runtime">Operate a module / show live values</option><option value="options">Configure one reusable graphic</option><option value="bulk">Update existing graphics in bulk</option><option value="tree">Browse a complex tree / analyze code</option><option value="distribution">Distribute updated graphics</option></select><div id="route-result" class="route-result" aria-live="polite"><h3>Start with a contextual display</h3><p>Use Live controls and TypeScript actions with documented DeltaV APIs. Validate context, permissions, data quality, and open/close behavior.</p></div></div>
<details><summary>What does “convert the UserForm” really involve?</summary><p>Rebuild its presentation, preserve its data model and validation rules, replace platform-specific calls, then test its effects. The old VBA layout and code are evidence of requirements; they are not directly executable in Live.</p><p>Exported <code>.frm</code>, companion <code>.frx</code> assets where present, <code>.bas</code>/<code>.cls</code> code, project references, and the routines that call the form are useful assessment inputs. Keep dependent assets with the export.</p></details><p class="refs">References: <a href="#s-events">Runtime events</a> · <a href="#s-designer">GEM configuration</a> · <a href="#s-export">Exported XML</a> · <a href="#s-import">Import rules</a>.</p>
</section>

<section id="tree" class="chapter" data-search><div class="section-head"><span class="section-num">06</span><h2>The expandable tree window</h2></div>
<p>A common interface requirement is: <strong>header button → new window → expandable branches and data → useful actions or explanations.</strong> The button and popup are established capabilities. A general-purpose native TreeView has not been established in the reviewed Live documentation.</p>
<div class="table-wrap"><table><thead><tr><th>Route</th><th>What supports it</th><th>What needs proving</th></tr></thead><tbody><tr><td>Native Live viewer</td><td>Contextual displays, tables, selection, scripts, and dynamic values.</td><td>Tree expansion, depth, row generation, keyboard behavior, and performance. A general-purpose TreeView was not found in the supplied reference.</td></tr><tr><td>Web GUI</td><td>Live’s embedded browser can display allowed iframe-compatible HTTP/HTTPS pages.</td><td>Hosting, sandbox settings, supported browser features, data access, and actions back into Live.</td></tr><tr><td>External desktop GUI</td><td>Live can launch approved applications. Python/PySide6 provides tree widgets.</td><td>Application packaging, parameter access if required, passed context, and return interactions.</td></tr></tbody></table></div>
<div class="callout warn"><strong>Embedding is not an API bridge.</strong><p>A web page shown inside Live does not automatically receive <code>DLSYS</code>, <code>DL</code>, the operator’s permissions, or access to the configuration database. A launched Python process does not inherit these objects either.</p></div>
<p>Emerson’s cited product sheet says the embedded web object dates from v14.LTS and dedicated Web Displays from v15.FP1. A Web Display can participate in display navigation. Confirm the target release before choosing the integration.</p>
<details><summary>Prototype the difficult behavior first</summary><p>Use a small but representative hierarchy with several depths, enough rows to require scrolling, and realistic labels. Prove expand/collapse, selected-node context, search, refresh, reopen behavior, and one representative action. Determine whether the source is exported configuration, live parameters, SQL data, or a combination before choosing the GUI technology.</p></details>
<p class="refs">References: <a href="#s-browser">Embedded browser constraints</a> · <a href="#s-launch">Launching applications</a> · <a href="#s-table">Live table features</a> · <a href="#s-product">Web Display version information</a> · <a href="#s-qt">Qt tree controls</a>.</p>
</section>

<section id="engineering" class="chapter" data-search><div class="section-head"><span class="section-num">07</span><h2>Graphics updates &amp; distribution</h2></div>
<p><span class="badge proposal">Example workflow</span> An engineering utility may update placed graphics from a revised dynamo library and distribute the results. In Live, consider linked GEM class updates first; use an external transformation tool where structural changes require it, then publish the resulting configuration.</p>
<ol class="step-list"><li><strong>Identify the source format</strong>Operate <code>.grf</code>/<code>.fds</code> sources need an initial conversion or deliberate rebuild. An <code>.ahc</code> tool operates on Live configuration exports.</li><li><strong>Export a representative Live baseline</strong>Include the display, custom GEM class and required library dependencies. Use real exports from the target version.</li><li><strong>Transform with an engineering utility</strong>A proposed Python GUI can select graphics, replace mapped components, preserve module references and approved local overrides, and generate a change report.</li><li><strong>Import and check the result</strong>Use Graphics Studio. Well-formed XML is necessary but not sufficient; supported types, values and references must resolve.</li><li><strong>Test behavior</strong>Exercise the important interactions, expressions, context handling and custom scripts. Use a controlled engineering/test environment.</li><li><strong>Publish to workstations</strong>Use Graphics Studio’s distribution mechanism for Live graphics within the same system. Handle external application files separately.</li></ol>
<div class="grid"><div class="card"><h3>Use classes when the change is common</h3><p>If displays already use linked GEM instances, a class change may cover the update. Publish all affected displays after validation. Unlinked or locally divergent components may still need transformation.</p></div><div class="card"><h3>Use transformations for structural changes</h3><p>Replacing object families, rewriting paths, or changing display composition can require an explicit migration rule. Preserve originals and compare meaningful properties, not just file bytes.</p></div></div>
<details><summary>Publication is more than copying a file</summary><p>Published configuration is retrieved by communicating workstations. Previously viewed/cached graphics can require an operator refresh; graphics not recently opened can load the newest published version when opened.</p><p>Targeted publishing is documented for displays and contextual displays. It has destination constraints designed to limit simultaneous display versions; it is not an unrestricted independent version manager for every station.</p><p>The documented workflow does not establish a public command-line/API facility for automating Graphics Studio import or publication. Keep those steps explicit until verified.</p></details>
<details><summary>Generation is feasible, but arbitrary new XML types are not</summary><p>Graphics Studio exports editable XML with an <code>.ahc</code> extension. The importer ignores unrecognized elements/properties and rejects invalid or out-of-range values. Adding a fabricated TreeView XML element will not create a supported native control.</p><p>Use an XML parser and representative templates. Plan for identifiers, dependencies, names, escaping, units, schema/version differences, and preserving intentional instance overrides. Repeating a migration should not duplicate objects or undo approved edits.</p></details>
<p class="refs">References: <a href="#s-export">Export format</a> · <a href="#s-import">Import behavior</a> · <a href="#s-gems">Linked classes</a> · <a href="#s-publish">Publish lifecycle</a> · <a href="#s-target">Targeted publish</a>.</p>
</section>

<section id="languages" class="chapter" data-search><div class="section-head"><span class="section-num">08</span><h2>Languages &amp; extension boundaries</h2></div>
<div class="table-wrap"><table><thead><tr><th>Technology</th><th>Useful role</th><th>Do not assume</th></tr></thead><tbody><tr><td>VBA in Operate</td><td>Existing runtime forms, events, shared helpers and engineering automation.</td><td>VBA procedures and UserForms will execute or automatically convert in Live.</td></tr><tr><td>TypeScript in Live</td><td>Graphics expressions, event/action scripts, and supported reusable logic using Live objects.</td><td>Arbitrary npm packages, Node.js APIs, COM automation, or a Graphics Studio design-time API.</td></tr><tr><td>Python outside Live</td><td>Parse/export/transform files, generate reports and configuration, or build an engineering GUI.</td><td>Native execution inside a Live display or automatic access to Live’s objects and session.</td></tr><tr><td>JavaScript / TypeScript in a separate web GUI</td><td>A rich custom tree, code viewer or application rendered by a browser.</td><td>Embedding the page grants a supported bridge to DeltaV parameter or engineering APIs.</td></tr><tr><td>.ahc XML</td><td>Exchange graphics configuration with Graphics Studio.</td><td>It is a general-purpose application runtime or control-module configuration interface.</td></tr></tbody></table></div>
<h3>The documented Live objects are the starting point</h3><p><code>DL</code> handles display/session behavior such as popup opening and session storage. <code>DLSYS</code> handles Live-format DeltaV parameter access. <code>DVSYS</code> serves the documented converted-Operate addressing case. <code>SQL</code> queries configured data sources. <code>ENV</code> includes external application launching.</p>
<p>Library functions are defined through Graphics Studio’s supported inputs and conversion logic. They are not evidence of an unrestricted TypeScript package/module system. SQL query access is likewise not authorization or documentation for modifying the internal graphics configuration database.</p>
<div class="callout"><strong>Choose the runtime first, then the language.</strong><p>Use native Live behavior for forms tightly coupled to operator actions and parameter access. Consider an external application for engineering automation and rich analysis, with its integration boundaries explicitly designed.</p></div>
<p class="refs">References: <a href="#s-objects">Emerson-provided objects</a> · <a href="#s-functions">Library functions</a> · <a href="#s-launch">External launching</a>. No general package-import or engineering automation API was established in the reviewed material; that is an evidence limit, not proof that every version lacks one.</p>
</section>

<section id="audit" class="chapter" data-search><div class="section-head"><span class="section-num">09</span><h2>Trace one behavior end to end</h2></div>
<p>Start with a representative custom dynamo and the updater that changes it. Expand the inventory after the first complete trace exposes the real dependencies.</p>
<div class="node"><strong>.fds source → placed instance → Edit form → saved properties / paths</strong><small>Then follow Run events → shared calls → faceplate/detail → parameter reads/writes → distribution and loaded versions.</small></div>
<h3>Record these fields for each procedure or form</h3><div class="table-wrap"><table><thead><tr><th>Field</th><th>What to capture</th></tr></thead><tbody><tr><td>Location and identity</td><td>Project/file, object, module, procedure, source version, local instance changes.</td></tr><tr><td>Trigger and lifetime</td><td>Caller, event, timer, Configure vs Run, per-instance vs per-station behavior.</td></tr><tr><td>Inputs and context</td><td>Module tag, selected object, parent picture, globals, files, database data.</td></tr><tr><td>Effects</td><td>Display-only changes, configuration edits, controller writes, files created/copied.</td></tr><tr><td>Dependencies</td><td>User.fxg, forms, class modules, OCX/DLL references, external programs, assets.</td></tr><tr><td>Replacement and proof</td><td>Native Live, external GUI, file transformation, or unresolved; acceptance checks and results.</td></tr></tbody></table></div>
<details><summary>Acceptance checks for runtime forms</summary><ul><li>Correct module and context when opened from more than one graphic.</li><li>Validation, cancellation, access checks, and data-quality behavior.</li><li>Correct handling of close, reopen, minimize, and multiple instances.</li><li>No unexpected duplicate writes from repeated triggers or multiple workstations.</li><li>Tree selection, scrolling, refresh, and meaningful errors if external data is unavailable.</li></ul></details>
<details><summary>Acceptance checks for the graphics updater</summary><ul><li>Originals preserved; new outputs and a readable change report produced.</li><li>Module references and approved local differences survive conversion.</li><li>Dependencies resolve after import; no silently omitted properties.</li><li>Geometry, animations, actions, faceplates, and details match intended behavior.</li><li>A repeat run does not create duplicates or repeat unintended changes.</li><li>Published destination and loaded runtime version are both verified.</li></ul></details>
<p class="muted">These checks provide a method for evaluating a migration. Documentation and file comparison alone do not establish runtime equivalence; validate representative behavior in the applicable DeltaV release.</p>
</section>




<section id="sources" class="chapter" data-search><div class="section-head"><span class="section-num">10</span><h2>Sources &amp; version checks</h2></div>
<p>Detailed claims refer primarily to the DeltaV help topics listed below, with public vendor references for additional context. Capabilities and licensing can vary by release; use the documentation for the intended DeltaV version.</p>
<div class="callout warn"><strong>Version and implementation checks</strong><p>Confirm the release and licensing for GEM class workflows, available browser features, supported script objects, import/export behavior, publication destinations, and any engineering automation interface. For custom trees and external applications, establish the data interface and supported interactions separately.</p></div>
<p class="small">The guide itself works offline. Local-help links point to reference copies on this computer; adjust their paths when sharing the guide. External links require a network connection. Help topics are cited by title and original <code>source.reference</code>; the guide does not assume the local help represents the latest release.</p>
<ul class="source-list">




<li id="s-operate-copy"><strong>O1 · Operate: Dragging and Dropping Dynamos or Toolbar Buttons</strong><p>Directly checked: associated forms/scripts/events are copied; modules, class modules and external references are not automatically copied.</p><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/merged%20DeltaV%20Help%20Files/merged_all_part2.html#kie1571689757247__TrackingErrorsinSubroutines">Open local Operate help</a><p><code>merged_all_part2.html, lines 406062–406070</code></p></li>
<li id="s-edit"><strong>O2 · Operate/iFIX VBA: Edit Event</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/merge%20DeltaV%20IFix%20VBA/DeltaV%20IFix%20VBA.html#page_854_event_edit">Open local API help</a><p><code>DeltaV IFix VBA.html#page_854_event_edit</code></p></li>
<li id="s-gems"><strong>L1 · GEM classes overview</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_441_ddk1663784240198" data-live="page_441_ddk1663784240198">Open local Live help</a><p><code>deltav_live.html#page_441_ddk1663784240198</code></p><p>Class/instance relationships, propagation, publication and licensing considerations.</p></li>
<li id="s-context"><strong>L2 · Contextual displays overview</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_560_rxy1574798427239" data-live="page_560_rxy1574798427239">Open local Live help</a><p><code>deltav_live.html#page_560_rxy1574798427239</code></p></li>
<li id="s-animations"><strong>L3 · Using animation to customize displays</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_209_ydw1653325516051" data-live="page_209_ydw1653325516051">Open local Live help</a><p><code>deltav_live.html#page_209_ydw1653325516051</code></p></li>
<li id="s-events"><strong>L4 · Contextual display: Configurable properties (Interaction tab)</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_497_jxx1574881585141" data-live="page_497_jxx1574881585141">Open local Live help</a><p><code>deltav_live.html#page_497_jxx1574881585141</code></p></li>
<li id="s-designer"><strong>L5 · GEM Configuration Designer</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_530_pcb1574881576149" data-live="page_530_pcb1574881576149">Open local Live help</a><p><code>deltav_live.html#page_530_pcb1574881576149</code></p></li>
<li id="s-convert"><strong>L6 · Converting graphic configuration from DeltaV Operate to DeltaV Live</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_499_kjn1660053361972" data-live="page_499_kjn1660053361972">Open local Live help</a><p><code>deltav_live.html#page_499_kjn1660053361972</code></p><p>Custom script/UserForm exclusions, recognized Experts, custom dynamos becoming unlinked GEMs.</p></li>
<li id="s-export"><strong>L7 · Exporting graphics configuration overview</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_522_nnq1574798432122" data-live="page_522_nnq1574798432122">Open local Live help</a><p><code>deltav_live.html#page_522_nnq1574798432122</code></p><p>Editable XML in .ahc exchange files.</p></li>
<li id="s-import"><strong>L8 · Importing graphics configuration overview</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_535_puw1574798432399" data-live="page_535_puw1574798432399">Open local Live help</a><p><code>deltav_live.html#page_535_puw1574798432399</code></p><p>Dependency resolution; omitted unknown properties; invalid-value failures.</p></li>
<li id="s-publish"><strong>L9 · Publishing graphics configuration</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_588_xkp1574798432929" data-live="page_588_xkp1574798432929">Open local Live help</a><p><code>deltav_live.html#page_588_xkp1574798432929</code></p></li>
<li id="s-target"><strong>L10 · Publish a display to a specific workstation (Targeted–publish)</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_408_pbw1574881574818" data-live="page_408_pbw1574881574818">Open local Live help</a><p><code>deltav_live.html#page_408_pbw1574881574818</code></p></li>
<li id="s-browser"><strong>L11 · Configuring a web browser / Web Browser: Basics tab</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_181_lhe1574798536686" data-live="page_181_lhe1574798536686">Browser configuration</a> · <a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_582_wft1574881596197" data-live="page_582_wft1574881596197">Sandbox and URL properties</a><p><code>deltav_live.html#page_181_lhe1574798536686</code><br><code>deltav_live.html#page_582_wft1574881596197</code></p></li>
<li id="s-launch"><strong>L12 · Launching applications from DeltaV Live</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_431_boj1574798482432" data-live="page_431_boj1574798482432">Open local Live help</a><p><code>deltav_live.html#page_431_boj1574798482432</code></p><p>Open Application actions, private-string paths, external launch scripts, and web integration.</p></li>
<li id="s-objects"><strong>L13 · Emerson-provided objects and their functions / DLSYS object</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_304_heb1574798451985" data-live="page_304_heb1574798451985">Object index</a> · <a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_350_ayk1664218243113" data-live="page_350_ayk1664218243113">DLSYS</a><p><code>deltav_live.html#page_304_heb1574798451985</code><br><code>deltav_live.html#page_350_ayk1664218243113</code></p></li>
<li id="s-functions"><strong>L14 · Library functions overview</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_472_gsi1574798426722" data-live="page_472_gsi1574798426722">Open local Live help</a><p><code>deltav_live.html#page_472_gsi1574798426722</code></p></li>
<li id="s-table"><strong>L15 · Table functions / Display dynamic data in a table</strong><a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_387_icv1654199116486" data-live="page_387_icv1654199116486">Table functions</a> · <a href="file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#page_524_oax1660168145656" data-live="page_524_oax1660168145656">Dynamic data</a><p><code>deltav_live.html#page_387_icv1654199116486</code><br><code>deltav_live.html#page_524_oax1660168145656</code></p></li>
<li id="s-product"><strong>E1 · Emerson: DeltaV Live product data sheet</strong><a href="https://www.emerson.com/is/content/emerson/en/systems-and-software/deltav-distributed-control-system-dcs/product-data-sheets/documents/deltav-live.pdf">Open Emerson product sheet</a><p>April 2026 edition; page 5 describes embedded web content and dedicated Web Displays starting in v15.FP1. The online URL may later serve a revised edition.</p></li>
<li id="s-qt"><strong>E2 · Qt for Python: Displaying Data Using a Tree Widget</strong><a href="https://doc.qt.io/qtforpython-6/tutorials/basictutorial/treewidget.html">Open Qt documentation</a><p>Evidence that PySide6 supplies tree controls. This does not establish compatibility, installation approval or a DeltaV data interface on the target workstation.</p></li>
</ul>
<p class="endnote">Prepared 27 October 2026. This general reference explains concepts and possible implementation approaches. Diagrams illustrate relationships rather than a particular DeltaV installation.</p>
</section>
</main></div>
<script>
'use strict';
const chapters=[...document.querySelectorAll('[data-search]')];
const search=document.getElementById('search');
const status=document.getElementById('search-status');
const empty=document.getElementById('empty');
const chapterText=new Map(chapters.map(s=>[s,s.textContent.toLowerCase()]));
function applySearch(){const terms=search.value.trim().toLowerCase().split(/\s+/).filter(Boolean);let count=0;for(const s of chapters){const match=terms.every(t=>chapterText.get(s).includes(t));s.hidden=!match;if(match)count++;}empty.hidden=count!==0;status.textContent=terms.length?`${count} of ${chapters.length} chapters match. Clear search to restore the whole guide.`:`${chapters.length} chapters · use the sidebar to navigate`;}
search.addEventListener('input',applySearch);
document.getElementById('clear').addEventListener('click',()=>{search.value='';applySearch();search.focus();});
document.querySelectorAll('a[href^="#"]').forEach(a=>a.addEventListener('click',()=>{if(search.value){search.value='';applySearch();}}));
function setDiagram(which){for(const name of ['operate','live']){document.getElementById(name+'-diagram').hidden=name!==which;document.getElementById(name+'-button').setAttribute('aria-pressed',String(name===which));}}
document.getElementById('operate-button').addEventListener('click',()=>setDiagram('operate'));
document.getElementById('live-button').addEventListener('click',()=>setDiagram('live'));
setDiagram('operate');
const notes=[...document.querySelectorAll('details')];
const expand=document.getElementById('expand');
expand.addEventListener('click',()=>{const open=notes.some(n=>!n.open);notes.forEach(n=>n.open=open);expand.textContent=open?'Collapse notes':'Expand notes';});
let prePrintNotes=[];
window.addEventListener('beforeprint',()=>{prePrintNotes=notes.map(n=>n.open);notes.forEach(n=>n.open=true);});
window.addEventListener('afterprint',()=>{notes.forEach((n,i)=>n.open=prePrintNotes[i]??false);expand.textContent=notes.every(n=>n.open)?'Collapse notes':'Expand notes';});
document.getElementById('print').addEventListener('click',()=>window.print());
const routes={runtime:['Start with a contextual display','Use Live controls and TypeScript actions with documented DeltaV APIs. Validate context, permissions, data quality, and open/close behavior.'],options:['Expose GEM configuration properties','Use the GEM Configuration Designer for the options internal objects should reference. Keep any broader engineering automation separate.'],bulk:['Prototype an external .ahc transformation tool','Python can process exported XML and produce a change report. Start with representative exports and validate import behavior; no direct Graphics Studio automation API has been established here.'],tree:['Prove the tree and its data interface first','Compare native Live elements with a web or desktop GUI. A displayed web page or launched process does not automatically inherit Live scripting objects.'],distribution:['Use Live publication for Live graphics','Graphics Studio can publish displays to selected stations. Operator refresh and external-application deployment are separate considerations.']};
document.getElementById('route').addEventListener('change',e=>{const [title,body]=routes[e.target.value];const box=document.getElementById('route-result');box.querySelector('h3').textContent=title;box.querySelector('p').textContent=body;});
const liveBase='file:///C:/Users/TD7757/Desktop/coding-projects/12.CHM-to-HTML-for-Claude-(hub)/html/deltav_live.html#';
document.querySelectorAll('[data-live]').forEach(a=>a.href=liveBase+a.dataset.live);
</script>
</body>
</html>
