# Boolean output context

## Confirmed return

Return `48dcd22` tested clean `2105ce3`: 1,254 application cases passed with two
expected Windows symlink skips, plus 139 helpers. The private run saved without
a failure code. All 40 historical reports validate; seventeen analysis summaries
are now available. The sixteen preceding summaries match after removing only
tool revision. The six diagnostic examples and eight-unit reservation replay
unchanged.

The calculation companion accounts for all 2,138 selected math/move blocks:
2,136 are eligible and two have unresolved destinations. It retains 2,990 input
operands and 132 CPT reads across 2,137 segments. Of the blocks, 1,294 occur in
branched rungs. Only one possible local reuse link is present, through a CPT
read. The sparse link count does not justify joining branches, assuming scan
order or labeling results unused.

Existing conditions account for 4,163 OTE/OTL/OTU occurrences: 4,147 exact target
observations and sixteen unbound targets, spanning 2,978 exact target addresses.
Their guards include 3,966 modeled contexts, 196 with binding gaps and one opaque
context; 58 include stored-state conditions. The 1,319 alarm candidates are
authored hints, with no alarm-family instruction in this export's captured rungs.
This does not establish the number or absence of process alarms.

## Next analysis bundle

Boolean output context groups accepted exact targets while preserving every coil
occurrence and its distinct assign/set/clear action. It retains other writes,
read/write uses, unknown roles and expression reads alongside the coil writers.
Multiple writers are observations, not a selected execution order or final state.

Each accepted target is associated with its declaration kind: ordinary tag or
module input/output/configuration root. This is declaration evidence, not a
verified physical channel or device. Different member/index spellings remain
separate. Rack candidates and dynamic indexes do not become exact addresses.

Predicate and ONS storage reads link to the existing condition graph by source
occurrence. The report follows that graph to find outputs whose captured incoming
context contains those reads; another block on the same rung is not enough.
Repeated reads, self-feedback and separate branch legs remain visible. Expression
reads and unknown-role operands do not become Boolean condition dependencies.
Opaque and stateful contexts keep their qualifications. These links establish
neither effective influence nor shutdown behavior.

Existing alarm, equipment and sensor hints remain scoped to the rung. Their
source may be a comment or any referenced object's name/description; the hint
does not identify a particular output's purpose. Namespace-confounded evidence
stays explicitly unqualified with source navigation. Qualified address and guard
links use the new companion's acceptance results, preserving earlier evidence.

The model stores outputs, shared address uses, condition reads and rung contexts
once. It uses the existing condition graph rather than expanding every writer
and consumer pair or copying condition trees.

## Report and workflow

The existing Conditional outputs view becomes **Boolean output context**, adding
target-use evidence, declaration
direction, competing writers, authored hints and captured-condition consumers.
Unresolved targets remain available for inspection. The independently invented
[fixture](../../fixtures/synthetic/output_context_demo.L5X) and
[offline report](../../examples/output-context-demo.html) cover these cases and
pagination; they are not controller-ready code.

From the work-machine repository folder on `feat/bounded-operand-example-pc`:

```bash
git pull
bash ./run-work-check.sh
git push
```

The script tests and saves locally, then commits validated feedback locally.
Git transport remains manual, the listener stays disabled, and this bundle
requests no additional plant samples or manual engineering/team review.

After the return, verify actual-source counts and capacity before choosing the
next analysis bundle. Remaining Phase 1 work includes timer/counter/reset
relationships, unexamined sequence-transition text, routine scheduling and call
effects. Missing source bodies and external alarm definitions may require source
evidence later. Text hints alone cannot close those gaps.

## Contracts and validation

Output context1 has a 16 MiB private allowance and 250,000-record limit; its
closed public summary permits 4 KiB. Review17 reserves 232 MiB JSON and 264 MiB
HTML. Manifest20 still hashes sixteen artifacts because the companion is embedded
in the report. Work34 retains the 80 KiB outer limit and frozen sample request.
Earlier contracts and analysis semantics remain unchanged.

Independent review found and resolved a capacity issue before publication. A
dense invented case with 4,200 coils, 3,000 targets and 12,600 condition reads
originally needed 20,103,009 bytes. Normalizing the read records reduced this to
14,899,209 bytes, within the existing 16 MiB allowance. Its public summary is
2,953 bytes. One hundred deterministic mixed invented programs also passed
canonical and summary validation. Actual-source capacity awaits the next run.

The 88-rung demonstration retains 88 coil occurrences, ten accepted target groups,
67 condition reads and 84 coil-rung contexts. Its private companion is 186,414
bytes and its revision-bound summary is 2,927 bytes. The conservative maximum
work-report envelope is 71,665 bytes, below the unchanged 81,920-byte limit.

Five development-only DOM tests cover sibling separation and shared ancestors,
repeated reads, self-feedback, ONS and opaque contexts, namespace qualification,
rung-scoped hints and pagination. Deliberately removing either namespace filter
makes the strengthened regression fail. Twenty-nine core/summary tests, twelve
new workflow tests and 224 affected existing integration cases passed during
development; final suite coverage is recorded below.

Browser inspection confirmed occurrence pages of 50/38 records, qualified-target
navigation, the five target-gap examples, condition-read and consumer pagination,
and source navigation. A sibling branch's output does not become a consumer;
namespace-rejected reads remain outside accepted consumers. Search and authored
hint filters work. Literal script-like comment text stays text, with no script
element in the report content or horizontal overflow. No report console errors
were observed; the only warnings originated in the browser extension.

Final validation passed:

- The actual Bash work launcher passed 1,295 application cases (two expected
  Windows symlink skips) and 139 helper cases. A separate suite passed all 168
  development-only cases, including a guarded execution of the selected suites
  with process and network creation prohibited. Together these cover 1,602
  distinct cases; nested guarded execution is not counted a second time.
- The launcher ran against an isolated tracked-file snapshot with invented
  source and a nonexistent remote. It saved a 42,358-byte aggregate report,
  made exactly one local feedback commit and made zero Git transport calls.
  The real repository's confidential files and ignored listener were excluded.
- All sixteen artifact hashes verified. A fresh analysis process and the normal
  review CLI reproduced every saved artifact byte for byte. The CLI's partial
  status exit was the expected 3; the published demo matches its HTML exactly.
- All fifteen earlier non-HTML artifacts and the earlier embedded companions
  match the previous revision for the same fixture. Seventeen earlier summaries
  match after normalizing only tool revision. All forty historical reports are
  unchanged, and all forty-one reports including the invented return validate.
- The six frozen samples and eight-unit reservation replay unchanged. All 177
  runtime, asset and test files in the isolated snapshot match the final source.

Independent core, UI and integration review has no remaining must-fix finding.
The next work-machine run is still required to validate this bundle against the
actual export.
